n,tipoCurto,Ia_Trif_T2F,Ib_Trif_T2F,Ic_Trif_T2F,Vab_Trif_T2F,Vbc_Trif_T2F,Vca_Trif_T2F,Ia_T2F,Ib_T2F,Ic_T2F,Vab_T2F,Vbc_T2F,Vca_T2F
0.01,1,29.1980735,29.2017435,58.3998097,13799.4142,12980.8688,11469.8401,87.5850821,0.00549680615,87.5879078,5487.9914,8665.60169,4474.71181
0.02,1,29.1031886,29.1068618,58.2100431,13799.4144,12983.934,11477.513,87.3003985,0.00550669632,87.3032384,5494.46182,8663.00594,4480.53407
0.03,1,29.0089127,29.0125892,58.0214945,13799.4146,12986.9768,11485.1363,87.0175422,0.0055165416,87.0203962,5500.90591,8660.42866,4486.37715
0.04,1,28.9152401,28.9189197,57.8341524,13799.4148,12989.9976,11492.7107,86.7364959,0.00552634213,86.739364,5507.32371,8657.86964,4492.24004
0.05,1,28.8221651,28.8258478,57.6480054,13799.415,12992.9966,11500.2365,86.4572424,0.00553609805,86.4601244,5513.71525,8655.32872,4498.12177
0.06,1,28.7296819,28.7333678,57.4630422,13799.4152,12995.9739,11507.7142,86.1797648,0.0055458095,86.1826606,5520.08059,8652.80569,4504.02139
0.07,1,28.637785,28.641474,57.2792516,13799.4154,12998.9298,11515.1442,85.9040463,0.00555547662,85.9069559,5526.41978,8650.30038,4509.93797
0.08,1,28.546469,28.5501611,57.0966226,13799.4157,13001.8646,11522.527,85.6300705,0.00556509958,85.6329937,5532.73288,8647.8126,4515.87061
0.09,1,28.4557283,28.4594235,56.9151443,13799.4159,13004.7785,11529.8631,85.3578209,0.00557467853,85.3607577,5539.01995,8645.34218,4521.81843
0.1,1,28.3655577,28.3692559,56.734806,13799.4161,13007.6716,11537.1528,85.0872816,0.00558421362,85.0902319,5545.28103,8642.88895,4527.78057
0.11,1,28.2759517,28.279653,56.5555971,13799.4163,13010.5442,11544.3967,84.8184365,0.00559370501,84.8214002,5551.5162,8640.45272,4533.75619
0.12,1,28.1869053,28.1906095,56.3775071,13799.4165,13013.3965,11551.595,84.55127,0.00560315287,84.554247,5557.72552,8638.03333,4539.74449
0.13,1,28.098413,28.1021203,56.2005257,13799.4167,13016.2287,11558.7483,84.2857664,0.00561255737,84.2887567,5563.90905,8635.63062,4545.74466
0.14,1,28.01047,28.0141802,56.0246425,13799.4169,13019.0411,11565.857,84.0219106,0.00562191867,84.024914,5570.06687,8633.2444,4551.75593
0.15,1,27.9230711,27.9267842,55.8498476,13799.4171,13021.8338,11572.9214,83.7596873,0.00563123694,83.7627038,5576.19905,8630.87452,4557.77755
0.16,1,27.8362113,27.8399274,55.6761309,13799.4173,13024.607,11579.942,83.4990815,0.00564051236,83.502111,5582.30565,8628.52082,4563.80878
0.17,1,27.7498857,27.7536047,55.5034826,13799.4175,13027.3609,11586.9191,83.2400786,0.0056497451,83.2431209,5588.38675,8626.18314,4569.8489
0.18,1,27.6640894,27.6678113,55.331893,13799.4177,13030.0958,11593.8533,82.9826637,0.00565893535,82.9857189,5594.44243,8623.86131,4575.89723
0.19,1,27.5788177,27.5825425,55.1613523,13799.4178,13032.8118,11600.7447,82.7268226,0.00566808327,82.7298905,5600.47277,8621.55518,4581.95307
0.2,1,27.4940657,27.4977933,54.9918512,13799.418,13035.5091,11607.594,82.4725409,0.00567718905,82.4756215,5606.47784,8619.2646,4588.01577
0.21,1,27.4098288,27.4135593,54.8233802,13799.4182,13038.1879,11614.4013,82.2198046,0.00568625288,82.2228978,5612.45773,8616.98942,4594.08467
0.22,1,27.3261023,27.3298356,54.65593,13799.4184,13040.8484,11621.1671,81.9685997,0.00569527493,81.9717055,5618.41251,8614.72948,4600.15916
0.23,1,27.2428817,27.2466177,54.4894915,13799.4186,13043.4908,11627.8918,81.7189125,0.00570425539,81.7220307,5624.34228,8612.48463,4606.23862
0.24,1,27.1601623,27.1639012,54.3240556,13799.4188,13046.1152,11634.5758,81.4707294,0.00571319445,81.4738599,5630.24712,8610.25474,4612.32246
0.25,1,27.0779398,27.0816814,54.1596133,13799.419,13048.7219,11641.2193,81.2240369,0.0057220923,81.2271797,5636.12711,8608.03965,4618.41009
0.26,1,26.9962097,26.9999541,53.9961558,13799.4192,13051.3109,11647.8228,80.9788218,0.00573094912,80.9819768,5641.98234,8605.83922,4624.50094
0.27,1,26.9149676,26.9187147,53.8336743,13799.4194,13053.8826,11654.3866,80.7350709,0.00573976511,80.7382381,5647.8129,8603.65331,4630.59448
0.28,1,26.8342092,26.8379591,53.6721603,13799.4196,13056.437,11660.9111,80.4927713,0.00574854046,80.4959505,5653.61889,8601.48179,4636.69015
0.29,1,26.7539303,26.7576828,53.5116051,13799.4197,13058.9743,11667.3966,80.2519101,0.00575727535,80.2551013,5659.40038,8599.32451,4642.78745
0.3,1,26.6741266,26.6778818,53.3520003,13799.4199,13061.4947,11673.8434,80.0124747,0.00576596999,80.0156778,5665.15747,8597.18134,4648.88586
0.31,1,26.5947939,26.5985518,53.1933375,13799.4201,13063.9983,11680.2519,79.7744526,0.00577462456,79.7776676,5670.89026,8595.05214,4654.98489
0.32,1,26.5159281,26.5196886,53.0356086,13799.4203,13066.4854,11686.6225,79.5378314,0.00578323926,79.5410581,5676.59884,8592.93678,4661.08405
0.33,1,26.4375252,26.4412883,52.8788053,13799.4205,13068.9561,11692.9554,79.3025988,0.00579181428,79.3058372,5682.2833,8590.83513,4667.18289
0.34,1,26.359581,26.3633468,52.7229197,13799.4207,13071.4105,11699.251,79.0687428,0.00580034982,79.0719928,5687.94374,8588.74707,4673.28093
0.35,1,26.2820917,26.2858601,52.5679436,13799.4208,13073.8488,11705.5096,78.8362513,0.00580884607,78.839513,5693.58025,8586.67246,4679.37775
0.36,1,26.2050533,26.2088243,52.4138693,13799.421,13076.2712,11711.7316,78.6051127,0.00581730323,78.6083859,5699.19294,8584.61118,4685.47291
0.37,1,26.1284619,26.1322354,52.260689,13799.4212,13078.6777,11717.9172,78.3753152,0.00582572149,78.3785998,5704.78189,8582.56309,4691.56599
0.38,1,26.0523136,26.0560897,52.108395,13799.4214,13081.0687,11724.0667,78.1468472,0.00583410106,78.1501432,5710.3472,8580.52809,4697.65658
0.39,1,25.9766046,25.9803833,51.9569795,13799.4216,13083.4441,11730.1805,77.9196974,0.00584244213,77.9230046,5715.88898,8578.50605,4703.74428
0.4,1,25.9013312,25.9051124,51.8064353,13799.4217,13085.8042,11736.2589,77.6938544,0.00585074489,77.6971729,5721.40732,8576.49685,4709.82872
0.41,1,25.8264897,25.8302734,51.6567547,13799.4219,13088.1491,11742.3022,77.4693072,0.00585900954,77.4726368,5726.90232,8574.50036,4715.9095
0.42,1,25.7520763,25.7558625,51.5079304,13799.4221,13090.4789,11748.3107,77.2460445,0.00586723627,77.2493853,5732.37408,8572.51648,4721.98628
0.43,1,25.6780875,25.6818762,51.3599553,13799.4223,13092.7938,11754.2846,77.0240557,0.0058754253,77.0274075,5737.8227,8570.54508,4728.05868
0.44,1,25.6045196,25.6083108,51.2128219,13799.4224,13095.094,11760.2243,76.8033297,0.0058835768,76.8066925,5743.24828,8568.58606,4734.12638
0.45,1,25.5313691,25.5351627,51.0665234,13799.4226,13097.3795,11766.13,76.5838561,0.00589169098,76.5872298,5748.65092,8566.63929,4740.18902
0.46,1,25.4586325,25.4624285,50.9210526,13799.4228,13099.6505,11772.0021,76.3656242,0.00589976804,76.3690088,5754.03073,8564.70467,4746.2463
0.47,1,25.3863063,25.3901047,50.7764025,13799.4229,13101.9071,11777.8408,76.1486237,0.00590780816,76.152019,5759.3878,8562.78209,4752.29788
0.48,1,25.314387,25.3181879,50.6325663,13799.4231,13104.1496,11783.6464,75.9328441,0.00591581155,75.9362501,5764.72224,8560.87144,4758.34347
0.49,1,25.2428713,25.2466745,50.4895373,13799.4233,13106.3779,11789.4192,75.7182753,0.00592377841,75.721692,5770.03414,8558.9726,4764.38276
0.5,1,25.1717558,25.1755614,50.3473086,13799.4235,13108.5923,11795.1594,75.5049072,0.00593170892,75.5083345,5775.32361,8557.08548,4770.41546
0.51,1,25.1010371,25.1048451,50.2058736,13799.4236,13110.7928,11800.8674,75.2927298,0.00593960328,75.2961677,5780.59075,8555.20996,4776.4413
0.52,1,25.0307121,25.0345224,50.0652258,13799.4238,13112.9796,11806.5433,75.0817333,0.0059474617,75.0851816,5785.83567,8553.34595,4782.45999
0.53,1,24.9607773,24.96459,49.9253586,13799.424,13115.1528,11812.1875,74.8719079,0.00595528435,74.8753666,5791.05847,8551.49334,4788.47127
0.54,1,24.8912297,24.8950447,49.7862656,13799.4241,13117.3126,11817.8003,74.6632439,0.00596307144,74.666713,5796.25924,8549.65203,4794.47488
0.55,1,24.8220659,24.8258832,49.6479404,13799.4243,13119.459,11823.3818,74.4557318,0.00597082316,74.4592112,5801.43809,8547.82192,4800.47058
0.56,1,24.753283,24.7571026,49.5103768,13799.4245,13121.5923,11828.9323,74.2493621,0.0059785397,74.2528518,5806.59513,8546.00291,4806.45812
0.57,1,24.6848777,24.6886996,49.3735685,13799.4246,13123.7124,11834.4521,74.0441255,0.00598622125,74.0476254,5811.73045,8544.19489,4812.43726
0.58,1,24.616847,24.6206711,49.2375093,13799.4248,13125.8195,11839.9415,73.8400128,0.00599386801,73.8435228,5816.84416,8542.39778,4818.40777
0.59,1,24.5491878,24.5530142,49.1021932,13799.4249,13127.9138,11845.4006,73.6370148,0.00600148017,73.6405349,5821.93636,8540.61148,4824.36944
0.6,1,24.4818971,24.4857258,48.9676141,13799.4251,13129.9954,11850.8298,73.4351225,0.00600905792,73.4386526,5827.00716,8538.8359,4830.32204
0.61,1,24.414972,24.4188029,48.833766,13799.4253,13132.0643,11856.2293,73.2343268,0.00601660145,73.2378669,5832.05665,8537.07093,4836.26537
0.62,1,24.3484095,24.3522426,48.7006432,13799.4254,13134.1206,11861.5993,73.0346191,0.00602411095,73.0381691,5837.08494,8535.31649,4842.19923
0.63,1,24.2822066,24.2860419,48.5682396,13799.4256,13136.1646,11866.94,72.8359904,0.0060315866,72.8395503,5842.09213,8533.57248,4848.12342
0.64,1,24.2163605,24.220198,48.4365496,13799.4257,13138.1963,11872.2517,72.6384322,0.0060390286,72.6420019,5847.07833,8531.83882,4854.03775
0.65,1,24.1508683,24.154708,48.3055674,13799.4259,13140.2158,11877.5346,72.4419359,0.00604643713,72.4455153,5852.04362,8530.11541,4859.94203
0.66,1,24.0857272,24.0895691,48.1752873,13799.4261,13142.2232,11882.789,72.2464929,0.00605381239,72.250082,5856.98813,8528.40217,4865.83609
0.67,1,24.0209344,24.0247785,48.0457039,13799.4262,13144.2187,11888.0151,72.0520949,0.00606115455,72.0556937,5861.91195,8526.69901,4871.71976
0.68,1,23.9564872,23.9603334,47.9168115,13799.4264,13146.2023,11893.213,71.8587337,0.00606846381,71.862342,5866.81517,8525.00584,4877.59286
0.69,1,23.8923827,23.896231,47.7886046,13799.4265,13148.1741,11898.3831,71.6664008,0.00607574034,71.6700188,5871.69791,8523.32258,4883.45524
0.7,1,23.8286183,23.8324688,47.6610779,13799.4267,13150.1342,11903.5256,71.4750884,0.00608298433,71.4787158,5876.56026,8521.64914,4889.30674
0.71,1,23.7651913,23.7690439,47.534226,13799.4268,13152.0828,11908.6406,71.2847882,0.00609019597,71.2884251,5881.40232,8519.98544,4895.1472
0.72,1,23.702099,23.7059537,47.4080436,13799.427,13154.0199,11913.7284,71.0954924,0.00609737544,71.0991386,5886.2242,8518.33139,4900.97649
0.73,1,23.6393389,23.6431957,47.2825253,13799.4271,13155.9457,11918.7891,70.907193,0.00610452291,70.9108486,5891.026,8516.68692,4906.79446
0.74,1,23.5769082,23.5807671,47.1576661,13799.4273,13157.8602,11923.8231,70.7198822,0.00611163858,70.7235471,5895.80781,8515.05193,4912.60098
0.75,1,23.5148046,23.5186655,47.0334608,13799.4274,13159.7636,11928.8306,70.5335524,0.00611872262,70.5372265,5900.56973,8513.42637,4918.3959
0.76,1,23.4530253,23.4568883,46.9099043,13799.4276,13161.6558,11933.8116,70.3481959,0.0061257752,70.3518792,5905.31188,8511.81013,4924.17911
0.77,1,23.3915679,23.3954329,46.7869915,13799.4277,13163.5372,11938.7665,70.1638051,0.00613279652,70.1674976,5910.03434,8510.20315,4929.95048
0.78,1,23.3304299,23.3342969,46.6647175,13799.4279,13165.4076,11943.6954,69.9803726,0.00613978674,69.9840741,5914.73721,8508.60535,4935.7099
0.79,1,23.2696088,23.2734778,46.5430773,13799.428,13167.2672,11948.5985,69.7978909,0.00614674604,69.8016015,5919.42059,8507.01665,4941.45724
0.8,1,23.2091021,23.2129732,46.422066,13799.4282,13169.1162,11953.4761,69.6163527,0.0061536746,69.6200724,5924.08459,8505.43697,4947.1924
0.81,1,23.1489076,23.1527807,46.3016788,13799.4283,13170.9545,11958.3283,69.4357509,0.0061605726,69.4394794,5928.7293,8503.86624,4952.91527
0.82,1,23.0890226,23.0928978,46.181911,13799.4285,13172.7823,11963.1554,69.256078,0.00616744021,69.2598155,5933.35482,8502.30439,4958.62575
0.83,1,23.029445,23.0333221,46.0627577,13799.4286,13174.5997,11967.9574,69.0773272,0.00617427759,69.0810736,5937.96125,8500.75134,4964.32375
0.84,1,22.9701724,22.9740514,45.9442143,13799.4288,13176.4068,11972.7347,68.8994913,0.00618108493,68.9032465,5942.54868,8499.20703,4970.00916
0.85,1,22.9112023,22.9150834,45.8262762,13799.4289,13178.2036,11977.4874,68.7225634,0.0061878624,68.7263274,5947.11721,8497.67137,4975.68189
0.86,1,22.8525326,22.8564156,45.7089387,13799.4291,13179.9902,11982.2157,68.5465366,0.00619461017,68.5503093,5951.66694,8496.14429,4981.34186
0.87,1,22.794161,22.7980459,45.5921973,13799.4292,13181.7668,11986.9197,68.371404,0.0062013284,68.3751853,5956.19796,8494.62574,4986.98898
0.88,1,22.7360851,22.739972,45.4760475,13799.4293,13183.5333,11991.5997,68.1971589,0.00620801727,68.2009489,5960.71037,8493.11563,4992.62317
0.89,1,22.6783028,22.6821916,45.3604848,13799.4295,13185.29,11996.2558,68.0237946,0.00621467694,68.0275932,5965.20427,8491.6139,4998.24436
0.9,1,22.6208119,22.6247026,45.2455049,13799.4296,13187.0368,12000.8883,67.8513045,0.00622130758,67.8551117,5969.67976,8490.12048,5003.85247
0.91,1,22.5636102,22.5675028,45.1311033,13799.4298,13188.7738,12005.4972,67.679682,0.00622790936,67.6834977,5974.13692,8488.63531,5009.44743
0.92,1,22.5066955,22.5105899,45.0172757,13799.4299,13190.5012,12010.0829,67.5089207,0.00623448244,67.5127448,5978.57585,8487.15831,5015.02916
0.93,1,22.4500656,22.4539619,44.9040179,13799.43,13192.219,12014.6454,67.339014,0.00624102699,67.3428466,5982.99664,8485.68942,5020.59762
0.94,1,22.3937185,22.3976167,44.7913255,13799.4302,13193.9273,12019.1849,67.1699557,0.00624754318,67.1737966,5987.3994,8484.22858,5026.15272
0.95,1,22.3376521,22.3415521,44.6791944,13799.4303,13195.6262,12023.7016,67.0017395,0.00625403115,67.0055887,5991.78421,8482.77572,5031.69442
0.96,1,22.2818642,22.2857661,44.5676205,13799.4305,13197.3157,12028.1956,66.834359,0.00626049108,66.8382165,5996.15116,8481.33078,5037.22266
0.97,1,22.2263528,22.2302566,44.4565996,13799.4306,13198.9959,12032.6672,66.6678081,0.00626692313,66.6716739,6000.50035,8479.89369,5042.73737
0.98,1,22.1711159,22.1750215,44.3461276,13799.4307,13200.6669,12037.1165,66.5020807,0.00627332746,66.5059547,6004.83188,8478.4644,5048.23852
0.99,1,22.1161514,22.1200589,44.2362005,13799.4309,13202.3288,12041.5437,66.3371708,0.00627970422,66.341053,6009.14582,8477.04283,5053.72606
